# IEEE 123-Bus OpenDSS AC Replay Summary

Generated by `simulations/ieee123_validation.py`.

The validation uses the public IEEE 123-bus OpenDSS model cached under
`data/ieee123`, maps eight charging stations to downstream three-phase buses
18, 35, 47, 60, 65, 76, 95, 101, calibrates the base load multiplier to `0.9500`,
and replays EV schedules with OpenDSSDirect.

## Aggregate Metrics

| Policy | Minimum voltage | Mean slot-min voltage | Voltage violations (%) | Energy retained after AC filter (%) | Mean AC filter alpha | AC filter ms/call |
|---|---:|---:|---:|---:|---:|---:|
| edf_safe | 0.9759 +/- 0.0003 | 0.9765 +/- 0.0001 | 0.000 +/- 0.000 | 100.00 +/- 0.00 | 1.0000 +/- 0.0000 | 0.055 +/- 0.001 |
| fedavg_graph_safe | 0.9759 +/- 0.0003 | 0.9765 +/- 0.0001 | 0.000 +/- 0.000 | 100.00 +/- 0.00 | 1.0000 +/- 0.0000 | 0.055 +/- 0.001 |
| fedavg_local_safe | 0.9760 +/- 0.0003 | 0.9765 +/- 0.0001 | 0.000 +/- 0.000 | 100.00 +/- 0.00 | 1.0000 +/- 0.0000 | 0.055 +/- 0.001 |
| grid_fedgat_pilot | 0.9759 +/- 0.0003 | 0.9765 +/- 0.0001 | 0.000 +/- 0.000 | 100.00 +/- 0.00 | 1.0000 +/- 0.0000 | 0.055 +/- 0.001 |
| uncontrolled | 0.9749 +/- 0.0002 | 0.9765 +/- 0.0000 | 0.000 +/- 0.000 | 100.00 +/- 0.00 | 0.0000 +/- 0.0000 | - |

## Proposed-Method Gate

- Proposed policy zero-violation scenario rate on IEEE 123-bus replay: 100.0%.

## Interpretation

This validation uses synthetic EV sessions, but the feeder topology and
unbalanced AC solver are public and substantially larger than the MATPOWER
33/69-bus radial replay. The AC filter is applied directly through OpenDSS
solves, so the result is a stronger public-feeder safety check than the
single-phase MATPOWER replay.
